\documentclass{article}
\usepackage{graphicx} % Required for inserting images
\usepackage{amsmath,amsfonts}
\usepackage{cite}

\title{Network reconfiguration in distribution system with radiality constraints}
\author{Woong Ko}
\date{September 11, 2025}

\begin{document}

\maketitle

\section*{Nomenclature}
\subsection*{Indices and sets}
\begin{itemize}
\item[$t$ / $\mathcal{T}$] Index of time / Set of time steps.
\item[$t_{a}$ / $\mathcal{T}_{a}$] Index of time interval / Set of time intervals.
\item[$i, j$ / $\mathcal{N}$] Index of bus / Set of buses.
\item[$l$ / $\mathcal{L}$] Index of line / Set of lines.
\item[$dg$ / $\mathcal{G}_{dg}$] Index of distributed generator / Set of distributed generators.
\item[$\mathcal{N}_{dg}$] Set of distributed generation buses.
\item[$\mathcal{N}_{tf}$] Set of transfer buses.
\item[$\mathcal{N}_{sb}$] Set of substation buses.
\item[$\delta^{+}(i) $] Set of lines to bus $i$. 
\item[$\delta^{-}(i) $] Set of lines from bus $i$. 
\end{itemize}

\subsection*{Parameters}
\begin{itemize}
\item[$n_{b}$] Number of buses.
\item[$n_{dg}$] Number of distributed generation buses.
\item[$n_{sb}$] Number of substation buses.
\item[$Z_{ij}$, $Y_{ij}$] Impedance and admittance of line $ij$ (from bus $i$ to bus $j$).
\item[$G_{ij}$, $B_{ij}$] Conductance and susceptance of line $ij$ (from bus $i$ to bus $j$).
\item[$B^{c}_{ij}$] Charging capacity of line $ij$ (from bus $i$ to bus $j$).
\item[$Base$] Value of base MVA.
\item[$\overline{V}$, $\underline{V}$] Maximum and minimum voltage magnitude.
\item[$\overline{S}_{ij}$] Maximum complex power flow limit of line $ij$.
\item[$P_{D_{i,t}}$, $Q_{D_{i,t}}$] Active and reactive power demand at bus $i$ at time $t$.
\item[$\overline{P}_{G_{i}}$, $\underline{P}_{G_{i}}$] Maximum and minimum active power from generator at bus $i$.
\item[$\overline{Q}_{G_{i}}$, $\underline{Q}_{G_{i}}$] Maximum and minimum reactive power from generator at bus $i$.
\item[$K_{i}$] Fictitious load of each distributed generator in bus $i$ (If bus $i$ has a distributed generator, the value is 1 [PU], otherwise 0).
\end{itemize}

\subsection*{Functions}
\begin{itemize}
\item[$P_{ij,t}$, $Q_{ij,t}$] Active and reactive power flow of line $ij$ at time $t$.
\item[$I_{r_{ij,t}}$, $I_{Im_{ij,t}}$] Real and Imaginary current flow of line $ij$ at time $t$.
\item[$P^{lineloss}_{l,t}$] Active line loss of line $l(ij)$ at time $t$.
\end{itemize}

\subsection*{Variables}
\begin{itemize}
\item[$\left|\dot{V}_{i,t} \right|$] Voltage magnitude in bus $i$ at time $t$.
\item[$\theta_{i,t}$] Voltage phase angle in bus $i$ at time $t$.
\item[$P_{G_{i},t}$, $Q_{G_{i},t}$] Active and reactive power from generator at bus $i$ at time $t$.
\item[$x_{ij,t}$] Circuit that can be reconfigured on line $ij$ at time $t$.
\item[$y_{i,t_{a}}$] Status of transfer bus in bus $i$ at time interval $t_{a}$.  
\item[$k_{ij,t_{a}}$] Fictitious flow associated with line $ij$ at time interval $t_{a}$.
\end{itemize}


\section{Optimization problem for network reconfiguration}
Based on previous researh, the optimization model for the network reconfiguration with radiality constraints can be respresented as follows\cite{5982115}.

Objective function:
\begin{equation}
  \begin{split}
  \min{} \sum_{\forall t}\sum_{\forall i,j}
  \bigl[-G_{ij}x_{ij} \bigl( & \left|\dot{V}_{i,t} \right|^2 + \left|\dot{V}_{j,t} \right|^2 - 2\left|\dot{V}_{i,t} \right|\left|\dot{V}_{j,t} \right|\cos\left(\theta_{i,t}-\theta_{j,t} \right) \bigr) \bigr]
  \end{split}
\label{eq:NR_obj}
\end{equation} 

General constraints with network, power balance, and switchable lines:
{\allowdisplaybreaks
\begin{align}
  \begin{split}
    P_{G_{i},t} - P_{D_{i,t}} = \sum_{(ij) \in \delta^{-}(i)}x_{ij,t}P_{ij,t} - \sum_{(ji) \in \delta^{+}(i)}x_{ji,t}P_{ji,t},
    \\ \quad \forall i \in \mathcal{N}, \forall t \in \mathcal{T}.
  \end{split}
\end{align}

\begin{align}
  \begin{split}
    Q_{G_{i},t} - Q_{D_{i,t}} = \sum_{(ij) \in \delta^{-}(i)}x_{ij,t}Q_{ij,t} - \sum_{(ji) \in \delta^{+}(i)}x_{ji,t}Q_{ji,t}  
    \\- \left|\dot{V}_{i,t} \right|^2(\sum_{(ij) \in \delta^{-}(i)}x_{ij,t}B^{c}_{ij}/2 +  \sum_{(ji) \in \delta^{+}(i)}x_{ji,t}B^{c}_{ij}/2)  
    \\ \quad \forall i \in \mathcal{N}, \forall t \in \mathcal{T}.
  \end{split}
\end{align}

\begin{align}
  \underline{P}_{G_{i}} \leq P_{G_{i},t} \leq \overline{P}_{G_{i}},  \quad \forall i \in \mathcal{N}, \forall t \in \mathcal{T}.\\
  \underline{Q}_{G_{i}} \leq Q_{G_{i},t} \leq \overline{Q}_{G_{i}},  \quad \forall i \in \mathcal{N}, \forall t \in \mathcal{T}.\\
  \underline{V} \leq \left|\dot{V}_{i,t} \right| \leq \overline{V},  \quad \forall i \in \mathcal{N}, \forall t \in \mathcal{T}.\\
  \theta_{i,t} = 0, \quad \forall i \in \mathcal{N}_{sb}, \forall t \in \mathcal{T}.\\
  -\pi \leq \theta_{i,t} \leq \pi, \quad \forall i \in \mathcal{N} \setminus \mathcal{N}_{sb}, \forall t \in \mathcal{T}.\\
  P_{ij,t}^{2}+ Q_{ij,t}^{2} \leq x_{ij,t}\overline{S}_{ij}^{2}, \quad   \forall l(ij) \in \mathcal{L}, \forall t \in \mathcal{T}.\\
  x_{ij,t} \in \left\{0,1 \right\}, \quad   \forall l(ij) \in \mathcal{L}, \forall t \in \mathcal{T}.
\end{align}
}

Functions (Appendix):
{\allowdisplaybreaks
\begin{align}
  \begin{split}
  P_{ij,t} = &-G_{ij} \left|\dot{V}_{i,t} \right| \left|\dot{V}_{i,t} \right| 
  + G_{ij} \left|\dot{V}_{i,t} \right| \left|\dot{V}_{j,t} \right| \cos\left(\theta_{i,t}-\theta_{j,t} \right) \\
  &+ B_{ij} \left|\dot{V}_{i,t} \right| \left|\dot{V}_{j,t} \right| \sin\left(\theta_{i,t}-\theta_{j,t} \right), 
  \\ & \quad \quad\forall l(ij) \in \mathcal{L}, \forall t \in \mathcal{T}.
  \end{split}
\end{align}


\begin{align}
  \begin{split}
  P_{ji,t}=&-G_{ij} \left|\dot{V}_{j,t} \right| \left|\dot{V}_{j,t} \right| 
  + G_{ij} \left|\dot{V}_{i,t} \right| \left|\dot{V}_{j,t} \right| \cos\left(\theta_{i,t}-\theta_{j,t} \right)\\
  &- B_{ij} \left|\dot{V}_{i,t} \right| \left|\dot{V}_{j,t} \right| \sin\left(\theta_{i,t}-\theta_{j,t} \right),
  \\ & \quad \quad\forall l(ij) \in \mathcal{L}, \forall t \in \mathcal{T}.
  \end{split}
\end{align}

\begin{align}
  \begin{split}
    Q_{ij,t}=&B_{ij}\left\lvert \dot{V}_{i}\right\rvert^{2} + G_{ij}\left\lvert \dot{V}_{i}\right\rvert\left\lvert \dot{V}_{j}\right\rvert \sin{\left(\theta_{i,t}-\theta_{j,t}\right)} \\
    &- B_{ij}\left\lvert \dot{V}_{i}\right\rvert\left\lvert \dot{V}_{j}\right\rvert \cos{\left(\theta_{i,t}-\theta_{j,t}\right)},  
    \\ & \quad \quad\forall l(ij) \in \mathcal{L}, \forall t \in \mathcal{T}.
  \end{split}
\end{align}

\begin{align}
  \begin{split}
    Q_{ji,t}=&B_{ij}\left\lvert \dot{V}_{j}\right\rvert^{2} - G_{ij}\left\lvert \dot{V}_{i}\right\rvert\left\lvert \dot{V}_{j}\right\rvert \sin{\left(\theta_{i,t}-\theta_{j,t}\right)} \\
    &- B_{ij}\left\lvert \dot{V}_{i}\right\rvert\left\lvert \dot{V}_{j}\right\rvert \cos{\left(\theta_{i,t}-\theta_{j,t}\right)},  
    \\ & \quad \quad  \forall l(ij) \in \mathcal{L}, \forall t \in \mathcal{T}.
  \end{split}
\end{align}
}

- Radiality constraints using transfer buses which don't have distributed generators and demands from \cite{5982115}:
{\allowdisplaybreaks
\begin{align}
  x_{ij,1+(t_{a}-1)T_{a}} \leq y_{i,t_{a}}, \quad \forall ij \in \delta^{-}(i), i \in \mathcal{N}_{tf}, \forall t_{a} \in \mathcal{T}_{a}.\\
  x_{ji,1+(t_{a}-1)T_{a}} \leq y_{i,t_{a}}, \quad \forall ji \in \delta^{+}(i), i \in \mathcal{N}_{tf}, \forall t_{a} \in \mathcal{T}_{a}.
\end{align}
\begin{align}
  \begin{split}
    \sum_{(ij) \in \delta^{-}(i)}x_{ij,1+(t_{a}-1)T_{a}} + \sum_{(ji) \in \delta^{+}(i)}x_{ji,1+(t_{a}-1)T_{a}} \geq 2y_{i,t_{a}}, 
    \quad i \in \mathcal{N}_{tf}, \forall _{a} \in \mathcal{T}_{a}.
  \end{split}
\end{align}

\begin{align}
  y_{i,t_{a}} \in {0,1}, \quad i \in \mathcal{N}_{tf}, \forall t_{a} \in \mathcal{T}_{a}.\\
  \sum_{(ij) \in \mathcal{L}}x_{ij,1+(t_{a}-1)T_{a}} = n_{b} - n_{sb} - \sum_{j \in \mathcal{N}_{tf}} (1-y_{j,t_{a}}), \quad \forall t_{a} \in \mathcal{T}_{a}.
\end{align}
}

- Radiality constraints considering distributed generators with fictious load($K$) from \cite{5982115}:
{\allowdisplaybreaks
\begin{align}
  \begin{split}
    -K_{i} = \sum_{(ij) \in \delta^{-}(i)} k_{ij,t_{a}} - \sum_{(ji) \in \delta^{+}(i)} k_{ji,t_{a}}, 
    \quad \forall i \in \mathcal{N}, \quad \forall t_{a} \in \mathcal{T}_{a}.
  \end{split}
\end{align}

\begin{align}
    K_{i} = -n_{dg}, \quad \forall i \in \mathcal{N}_{sb}. \\
    K_{i} = 1, \quad \forall i \in \mathcal{N}_{dg}. \\
    K_{i} = 0, \quad \forall i \notin \mathcal{N}_{sb} \cup \mathcal{N}_{dg}. \\
    |k_{ij,t_{a}}| \leq n_{dg} x_{ij,1+(t_{a}-1)T_{a}}, \quad \forall (ij) \in \mathcal{L}, \quad \forall t_{a} \in \mathcal{T}_{a}. 
\end{align}
}

- Radiality constraints for maintaining line status during time interval:
{\allowdisplaybreaks
\begin{align}
  \sum_{h=1+(t_{a}-1)T_{a}}^{t_{a}T_{a}}x_{ij,h} = T_{a}x_{ij,1+(t_{a}-1)T_{a}}, \quad \forall l(ij) \in \mathcal{L}, \forall t_{a} \in \mathcal{T}_{a}.\\
  x_{ij,t+1} = x_{ij,t}, ( \text{if} \quad 1+(t_{a}-1)T_{a} \leq t \leq t_{a}T_{a}-1) , \quad \forall l(ij) \in \mathcal{L}, \forall t_{a} \in \mathcal{T}_{a}.
\end{align}
}



\bibliographystyle{plain} 
\bibliography{reference}

\end{document}
